# Before sending: checklist and sources

The letters need the Board's approval, filled placeholders, and a check of the facts below.

- [ ] Board vote or authorization, and the signer's name (Dafna Kendal was president as of January 2025; 2026 officers not confirmed)
- [ ] Confirm with the district: Littlebrook and Riverside are the two schools meant; about 357 and 330 students (district profiles, year not stated); 1.3 to 2.1 miles depending on where the generators sit on the parcel (Block 99, Lot 14.04, 142.878 acres). Ask South Brunswick for the approved site plan, or DEP for the plot plan, to pin this down
- [ ] Verify the nearby facilities (CIEL Senior Living, Spring Hills Princeton, Knowledge Beginnings, The Harmony School) on a current map; they come from OpenStreetMap
- [ ] Contact person for replies (name, phone, email)
- [ ] Bloomberg recipient, and the ZIP for 100 Business Park Drive, Skillman (listings show both 08540 and 08558); the Bloomberg link comes from NJDEP site records and its own statements to NJ.com
- [ ] District 16 office address (listings show Hillsborough for Zwicker and Flemington for Drulis); 400 Witherspoon Street is confirmed. Check njleg.gov for current S4659/A5663 co-sponsors before sending Letter 3; as introduced, Zwicker is a prime sponsor of S4659 and neither Freiman nor Drulis is on A5663
- [ ] Re-check permit figures against DEP's posted draft. They were taken from a copy posted by Stop NJ Data Centers whose identifiers and totals match DEP's notice.
- [ ] Confirm the 20-generator figure before citing it beyond Letter 2. The permit does not say whether emergency hours count toward the yearly limits; the letters ask DEP to say, rather than asserting it.
- [ ] Optional: copy the Superintendent, the Princeton Health Department, and Middlesex County health officials on noise

## Sources

- [NJDEP draft permit PCP250001 (copy)](https://docs.stopnjdatacenters.org/2026-08-draft-air-permit-pcp250001.pdf)
- [NJDEP amended public notice (copy)](https://docs.stopnjdatacenters.org/2026-10-amended-public-notice-pcp250001.pdf)
- [S4659 text](https://pub.njleg.state.nj.us/Bills/2026/S5000/4659_I1.HTM)
- [A5663 text](https://pub.njleg.state.nj.us/Bills/2026/A6000/5663_I1.HTM)
- [Bloomberg linked to data center (NJ.com via Yahoo)](https://www.yahoo.com/news/us/articles/bloomberg-quietly-linked-controversial-n-113205181.html)
- [Central Jersey Media: South Brunswick data center rises amid growing opposition](https://centraljersey.media/featured/south-brunswick-data-center-rises-amid-growing-opposition/)
- [Town Topics: Princeton to NJDEP: Deny Data Center Permit](https://www.towntopics.com/2026/10/07/princeton-to-njdep-deny-data-center-permit/)
- [Better Data Center Project: Diesel Generators at Data Centers (Mar 2026)](https://betterdatacenterproject.com/wp-content/uploads/2026/03/Diesel-Generators-at-Data-Centers-Status-Impacts-and-Protective-Practices.pdf)
- [VCU: Northern Virginia data center air pollution rivals power plant emissions (Feb 2026)](https://news.vcu.edu/article/northern-virginia-data-center-air-pollution-rivals-power-plant-emissions)
- [Spotlight Delaware: Delaware City data center faces setback after environmental denial](https://spotlightdelaware.org/2026/02/04/delaware-city-data-center-faces-major-setback-after-environmental-denial/)
- [Han et al., The Unpaid Toll: Quantifying the Public Health Impact of AI](https://arxiv.org/pdf/2412.06288)
- [NJ parcel data (NJGIN composite)](https://services2.arcgis.com/XVOqAjTOJ5P6ngMu/arcgis/rest/services/Parcels_Composite_NJ_WM/FeatureServer/0)
- [OpenStreetMap](https://www.openstreetmap.org/)
