<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Letter 1: Board of Education to NJDEP</title><style>
:root { --ink:#1b1f24; --muted:#57606a; --rule:#d0d7de; --bg:#ffffff; --accent:#0b5cad; --warn:#fff4d6; --warnline:#d4a72c; }
@media (prefers-color-scheme: dark) { :root { --ink:#e6edf3; --muted:#9da7b1; --rule:#30363d; --bg:#0d1117; --accent:#58a6ff; --warn:#2d2410; --warnline:#9e7a1c; } }
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink); font:17px/1.6 Georgia, "Times New Roman", serif; }
main { max-width: 760px; margin: 0 auto; padding: 24px 16px 64px; }
a { color: var(--accent); }
.banner { background:var(--warn); border-left:4px solid var(--warnline); padding:10px 14px; font:14px/1.45 -apple-system, "Segoe UI", sans-serif; margin-bottom:20px; }
nav { font:14px -apple-system, "Segoe UI", sans-serif; margin-bottom:16px; }
.dl { font:14px -apple-system, "Segoe UI", sans-serif; display:flex; flex-wrap:wrap; gap:6px 14px; margin:4px 0 20px; color:var(--muted); }
h1 { font:700 28px/1.2 -apple-system, "Segoe UI", sans-serif; margin:0 0 6px; }
h2 { font:700 20px/1.3 -apple-system, "Segoe UI", sans-serif; margin:28px 0 8px; }
ol, ul { padding-left: 1.4em; }
li { margin: 4px 0; }
ul.check { list-style: none; padding-left: 0; }
ul.check li::before { content: "\2610\00a0"; }
table { border-collapse: collapse; width: 100%; font:15px/1.4 -apple-system, "Segoe UI", sans-serif; }
th, td { text-align:left; border-bottom:1px solid var(--rule); padding:8px 6px; vertical-align:top; }
.muted { color: var(--muted); }
@media print { .banner, nav, .dl { display:none; } body { font-size: 12pt; } main { padding: 0; } }
</style></head><body><main><div class="banner">DRAFT for discussion. These letters were drafted by a community member for the Princeton Board of Education to consider. They have not been adopted, approved or sent by the Board and do not represent its position. Facts as of October 29, 2026.</div><nav><a href="index.html">&larr; All letters</a></nav><h1>Letter 1: Board of Education to NJDEP</h1><div class="dl">Download: <a href="downloads/1-dep.docx">Word (.docx)</a> <a href="downloads/1-dep.pdf">PDF</a> <a href="downloads/1-dep.md">Markdown</a></div><p><strong>Send by November 9, 2026</strong> through the online form at <a href="https://dep.nj.gov/boss/permit-comment-form/">https://dep.nj.gov/boss/permit-comment-form/</a>, or by mail.</p>
<p>[Date]</p>
<p>Nibras Mir<br>
New Jersey Department of Environmental Protection<br>
Bureau of Stationary Sources<br>
401 E. State Street, 2nd Floor, PO Box 420, Mail Code 401-02<br>
Trenton, NJ 08625-0420</p>
<p><strong>Re: Draft Permit Comments for PN-DC1, PI 19525 PCP250001</strong></p>
<p>Dear Nibras Mir:</p>
<p>The Princeton Board of Education submits these comments on the draft preconstruction permit for twelve diesel emergency generators at 4405 Route 1, South Brunswick. Our Littlebrook and Riverside Elementary Schools serve about 690 students, roughly 1.3 to 2 miles from the site, depending on where the generators sit on the 143-acre parcel. Closer still, within about a mile, are CIEL Senior Living, Spring Hills Princeton assisted living, Knowledge Beginnings child care, The Harmony School, and homes in South Brunswick, Kingston and Plainsboro. We ask the Department not to issue the permit until it has shown that children and residents are protected under every operating condition the permit allows.</p>
<p><strong>1. The emission limits are calculated from testing hours only.</strong> The yearly limits equal exactly 12 engines × 28 hours of testing at the permitted hourly rates (for example, 75.28 lb/hr NOx × 336 hours = 12.65 tons). The permit lists each engine's yearly hours as 0 to 28. Yet Condition 18 also allows operation during power outages with no limit, for up to 30 days a year during construction, repair or maintenance at the facility, and during any PJM voltage reduction. The permit does not say whether these hours count toward the yearly limits, and the limits leave no room for them. At their permitted rates, all 12 engines together may emit about 900 lb of NOx per hour. About 55 hours of full operation would emit more than New Jersey's 25-ton-per-year major-source threshold.</p>
<p><strong>2. The exhaust design keeps emissions low and close.</strong> The permit lists 33-foot stacks that discharge horizontally, 75 to 195 feet from the property line. Horizontal discharge removes the plume's upward momentum. A 341,000-square-foot building beside the stacks may also pull exhaust down to the ground.</p>
<p><strong>3. All 12 engines may run at once, at any hour.</strong> The permit limits testing to one engine at a time between 8 a.m. and 8 p.m., with up to six at once only between noon and 4 p.m. These limits suggest that running more engines at once was a concern. Yet during an outage or grid emergency, all 12 may run together, including during school hours and on high-ozone days.</p>
<p><strong>4. There is no emissions monitoring.</strong> Every emission limit lists "None" for monitoring. Only hour meters, logs and fuel delivery records are required, kept on site and provided only on request.</p>
<p><strong>5. The health risk assessment is not public.</strong> The notice states that health risk is "negligible" under Technical Manual 1003. The public cannot evaluate that finding without the assessment itself.</p>
<p><strong>6. Other agencies treat these risks more conservatively.</strong> The World Health Organization's cancer agency classifies diesel engine exhaust as carcinogenic to humans. In February 2026, Delaware's DNREC denied a proposed data center near Delaware City over its diesel generators, evaluating them at 500 hours a year, the worst-case default in EPA guidance. Washington's Department of Ecology prepared a health impact assessment for a data center in Quincy, which found data centers responsible for 30 to 75% of cancer risk from major air sources there.</p>
<p><strong>We request that the Department:</strong></p>
<ol><li>Release the health risk assessment, modeling protocol, model files and plot plan, disclose where the generators sit on the parcel, and extend the comment period so the public can review them.</li><li>Report modeled concentrations at Littlebrook and Riverside Elementary Schools, and at the nearest homes, CIEL Senior Living, Spring Hills Princeton, Knowledge Beginnings and The Harmony School. Include diesel particulate matter, 1-hour NO₂, formaldehyde and other air toxics, with early-life exposure adjustments for children.</li><li>Model all 12 engines running together at full load during school hours, for at least the 30-day maintenance allowance, a multi-day outage, and the 500-hour-per-year worst case in EPA guidance. Prepare a health impact assessment like Washington State's.</li><li>State whether emergency and maintenance operation counts toward the yearly limits. If not, count it toward the limits and the facility's source classification, or justify in writing why not.</li><li>Prohibit operation during PJM voltage reductions unless the facility has actually lost grid power.</li><li>Require Tier 4 engines or diesel particulate filters, taller vertical stacks, and fence-line monitoring with public reporting.</li><li>Require the operator to report every hour of generator operation, with its cause, to the Department and the public within 30 days.</li><li>Prohibit testing during school hours on school days.</li></ol>
<p>Thank you for your consideration. Please send notice of the final decision and the Response to Comments to [contact name, address and email].</p>
<p>Sincerely,</p>
<p>[Name]<br>
President, Princeton Board of Education</p>
<p>cc: Sen. Andrew Zwicker; Asm. Roy Freiman; Asm. Mitchelle Drulis; Mayor Mark Freda and Princeton Council; [Superintendent]</p></main></body></html>