*DRAFT for discussion. These letters were drafted by a community member for the Princeton Board of Education to consider. They have not been adopted, approved or sent by the Board and do not represent its position. Facts as of October 29, 2026.*

# Letter 2: Board of Education to Bloomberg

[Date]

[Name, title]
Bloomberg L.P.
100 Business Park Drive
Skillman, NJ [ZIP to confirm]

cc: Kevin Groen, Director of Construction/Operations, Sentinel Data Centers, 505 Fifth Avenue, 27th Floor, New York, NY 10017

**Re: Backup generators at the data center at 4405 Route 1, South Brunswick**

Dear [Name]:

The Princeton Board of Education writes about the data center under construction at 4405 Route 1, which state records link to Bloomberg. Bloomberg is a valued neighbor, employing about 1,500 people at its Princeton campus. We ask Bloomberg to commit to protections that go beyond the minimum the draft state air permit requires.

The draft permit (NJDEP PCP250001) covers twelve 3,620 kW Tier 2 diesel generators with no add-on emission controls. Their 33-foot stacks discharge sideways, 75 to 195 feet from the property line. The permit limits testing to 28 hours per engine each year. It places no hour limit on operation during outages or PJM voltage reductions, and it allows up to 30 days a year during on-site construction, repair or maintenance. It requires no emissions monitoring. Our Littlebrook and Riverside Elementary Schools are roughly 1.3 to 2 miles from the site. Senior housing, an assisted-living residence, a child care center, a school and homes lie within about a mile.

Bloomberg has said the facility is not an AI or hyperscale data center and that its generators are all emergency backup generators. We welcome that, and ask Bloomberg to put it in writing with these commitments:

1. Fit the generators with diesel particulate filters and NOx controls, or use Tier 4 engines. In Virginia, more than half of the data center generator capacity permitted in 2025 was Tier 4.
2. Use battery storage to cover short outages so the generators start only for extended ones.
3. Run the generators only when the facility has lost grid power. Do not run them during PJM voltage reductions or demand-response events while grid power is available.
4. Schedule routine testing outside school hours on school days.
5. Publish a quarterly log of every hour of generator operation and its cause.
6. Fund air-quality monitoring at the property line and at our schools, with public results.
7. Confirm the total number of generators planned for the site. Princeton officials have cited 20 generators, while the draft permit covers 12.

These steps would set a high standard for data centers in New Jersey and give our families confidence that their children are protected. We would welcome a meeting with Bloomberg and Sentinel representatives to discuss them. Please contact [name, phone, email].

Sincerely,

[Name]
President, Princeton Board of Education
